# Architecture Notes

Detailed behaviour and invariants per feature, kept out of `AGENTS.md` so they aren't loaded into every agent session. Read the relevant section before changing a feature, and update it in the same change when the behaviour changes.

## Frontend (`src/`)

Entrypoint `src/main.tsx`. **Pages**: Status, Battery, History, Forecast, Control (model-aware rate scaling, slot-labelling warnings), Inverter, Power, Solar, Meters (each CT clamp titled through `lib/meters.ts::meterLabel`: its name from Settings → Meters, else its Solar Arrays name, else `Meter 0x01`, with the address kept under a name; the same names label the Grid CT Meter and Solar Arrays pickers, issue #473), Octopus (hidden until configured), Settings, Logs (developer mode only).

**Components**: `EnergyOrbitDiagram` (radial SVG power flow), `house/HouseEnergyView` + `house/HouseIllustration` (optional isometric house view, issue #422), battery panels/gauges, charts, `ColdBatteryWarning`, `NavDrawer`; both Status diagrams build their view model through `hooks/useEnergyFlowViewModel` over `lib/energyFlow.ts` (status words via `nodeStatus`, battery `mode`/`socText` fields — never parse `unit`), and the house maps it with `lib/houseFlow.ts` onto `lib/houseGeometry.ts` — one cable per part through the inverter, as on an inverter's own power-flow screen (one line off the panels; battery, home and grid each one cable carrying their net power, coloured by the largest flow on it; the home cable runs to a consumer unit, no cable leaves the inverter's top, and the grid cable comes up the path and along the front wall, clear of the hedges since the routes draw over the illustration), so the two views always agree.

The house is drawn from `--app-house-*` variables in `index.css` (both themes, no SVG filters for the Pi); the weather corner adds Open-Meteo's `shortwave_radiation` as a solar-intensity gauge, five 200 W/m² bars with a matching word (`weatherIcon.ts::solarLevelWord`: None, Weak, Low, Moderate, Strong, Intense, issue #475) and the figure in the hover title and screen-reader label; Solar, Grid and Battery readings show volts/amps (`houseFlow.ts::electricalDetail`, the orbit's own unit/sub-label strings) in a bubble on hover, or on tap since phones have no hover; under it `house/HouseStatusCards` shows the running or next charge, export or discharge window (`lib/chargeSchedule.ts::batteryEvent`, on the inverter's clock with a browser-clock fallback when the snapshot has no `inverter_time`, merged like the Control page's windows) from every source: Timed Charge, the HEM-managed Timed Export schedule (`hooks/useTimedExportSchedule`, parsed by the shared `lib/timedExportSchedule.ts`; outside its windows the inverter sits in Eco and its slots may be cleared), the inverter's own armed discharge slots (Force Discharge, calibration, Agile, Timed Demand) and Timed Discharge in the pause registers; "…Now" uses the Control page's `telemetryConfirmsExport` for exports, and the battery icon pulses while it runs and the stored energy with SOC-coloured level bars; with Settings → Panel Controls → Show Car Charging Slots on (`status_show_car_charging`, offered with Octopus set up and the house view chosen), the schedule card adds the car's next planned Octopus charge as a second line (`hooks/useCarChargeSlots` over `lib/carChargeSlots.ts::carChargeLine`, browser-local times, touching dispatches merged across cars, hidden when stale, failed or empty; issue #474) that never enters `batteryEvent`; the card's label says `Tomorrow` when its next window starts after midnight (`ChargeWindow.tomorrow`), and a Planner line under the car line (`hooks/usePlannedCharge` → `GET /api/forecast/plan/upcoming`, `lib/plannedCharge.ts`, issue #481) says when the auto-apply or nightly refresh will rewrite slot 1 (`forecast/refresh.rs::upcoming_write` runs the poll loop's own gates, `once_a_day_gate` and `every_window_due`, forward a minute at a time so the two can't disagree), never what it will write: the plan may write a shorter slot inside the cheap period, so the card never shows a planned window and `batteryEvent` never sees the Planner; with Show Battery Runtime on (`status_show_battery_runtime` in settings.json, so every browser shares it), the Battery Level card (or, in the orbit view, a Battery line under the diagram; both `components/BatteryRuntimeRow`) says when the battery reaches its reserve (`hooks/useBatteryRuntime` → `GET /api/battery/runtime` → `forecast/runtime.rs`: the Planner's forecast payload from the live SOC at the current minute, simulated unfloored for the median, p75-load/low-solar and p25-load/high-solar days (for the rest of the current hour the median and high-solar days take the live solar where it beats the forecast, every day takes the live load where it beats the profile, and while the battery discharges the hour can't gain), predicted times rounded to 30 min and never back before now (`round_not_before`; the card also drops a time that has passed) while a charge's own start (a slot, or a #434 top-up at its dispatch's start) is said exactly, never a bare "at" for a prediction ("at about" instead): a range ("Empty tonight between 21:30 and 23:00", "at about" when the ends are within 30 min, "at 21:30 or later" when the quiet day never empties; the likely time clamped into it, `clamp_into_range`), one to three dots from the spread, "Lasts until the 23:30 charge" when a slot or solar refills it first and a busy day lasts too, else "Empty tonight at 21:30 or later, charge at 23:30" with dots from the gap (`RechargesFirst::risk`, the p75-load/low-solar day's empty time when before the refill; day words from the range's start, "tonight" from 18:00), "Full at about 04:00" (or the running slot's target) while charging, the inverter's slots plus HEM's Timed Export windows (a #434 top-up counts as a charge), "Discharge paused" while discharge is paused (reserve 100, or HR 318 by `hr318_blocks_discharge`), "At Reserve" at a lower one, or a point above it, where a cold battery really stops, and "Below Reserve" any point under the reserve itself (every forecast floors at reserve + 1, `simulate.rs::modelled_reserve`: the Forecast page's projections, the Planner and the runtime; planner wording still names the inverter's own reserve via `displayed_reserve`; a reserve of 100 is untouched; issue #479) (Title Case at Stuart's request, unlike the other states) (`runtime.rs::reserve_band`, also in the cache key), while two or more points under and not charging the house's battery cabinet and the card's percentage and level bars flash (`houseFlow.ts::belowReserve`, the same `is_charging` threshold, not for HEM's reserve-100 pause; `reserve-flash` in `index.css`, off under reduced motion), "Unable to calculate" (reason in the ⓘ) while charging faster than the forecast predicts or when the backend answers unknown; cached 5 min, or until SOC moves 2 points or the schedule, pause, battery direction (charging, idle, discharging), dispatch revision or forecast settings change, with concurrent requests sharing one build; issue #472).

With Today statistics hidden (`showTodayStats`, Settings → Panel Controls) the whole Status page must stay unscrolled at 390×763 (iPhone 12 Pro less safe areas), and with them shown it must fit the desktop app's default window (the size in `tauri.conf.json`, which the e2e check reads) in both views, with the battery runtime line on too (and the house view's car line), so the Today card has no separate heading (its bar titles say Today); the house view starts with them hidden — when no toggle value is saved, house hides the bars and the orbit shows them, and switching views re-applies that until the toggle is saved.

Choosing the house view (`energyFlowDisplay`, localStorage) swaps the bottom bar for `NavDrawer`; both list pages from `lib/navItems.ts::visibleNavItems`.

The Status page no longer shows `BatteryPanel` (it lives on the Battery page); Today statistics are `EnergyBalanceBars` over the six day counters (issue #429), built from the pure `lib/energyBalance.ts` view model — two stacked bars share one scale (the larger total, so a gap stays visible; fills grow by their share with a 3rem minimum so a tiny segment stays readable), each fill stacks its own label and value (the label wraps on narrow segments; no separate legend), AC-coupled systems and the residential All-in-Ones (no PV input) explain in the ⓘ that the separate PV isn't measured, and the summary leaves the solar share out, and a `balanceSummary` percentages line sits underneath

The `components/settings/` folder holds one component per Settings section (issue #402), built from `SettingsSection`/`SettingsGroup` chrome and the `useSettingsSave`/`useSettingToggle` save plumbing, with pure helpers in `lib/settingsForm.ts`. `SettingsPage` keeps only the layout, the toast and the single `/api/settings` fetch; sections mount after it and seed their forms from it, while Notifications, Weather and Remote Access load their own endpoints. Test a section by mounting it alone.

**Hooks**: `useWebSocket` — connects to `/ws`, reconnects on drop, fetches snapshot via REST. **Lib**: `api.ts`, `format.ts`, `types.ts`, `evcLabel.ts`, `validators.ts`. **State**: Zustand `useInverterStore` — snapshot, connectionState, developerMode (persisted), EV Charger state incl. the `evcEverConnected` latch distinguishing "charger was here, now offline" (`Disconnected`) from "never reached" (`Not Found`); `resetEvc()` clears it when the user saves a new host; `meterLabels` (meter names and solar arrays, loaded with the nav settings in `App.tsx` and refreshed by their Settings sections on save).

`?RO` read-only links hide Control, Settings and Octopus from the nav, and a typed address of one goes back to Status, from one list (`navItems.ts::hiddenInReadOnly`, used by `visibleNavItems` and `App.tsx`'s `page()`); visible pages wrap their write controls in `components/ReadOnlyHidden` (via `hooks/useIsReadOnly`, which also reads the `?RO` address so the first render agrees with the nav) (the Planner's Apply and Plan Settings, the Cosy banner's Control link), and `PageLink` (and the cold battery warning) falls back to plain text for a page the link can't reach, so in-sentence links don't bounce to Status (issue #471) — a convenience, not a security boundary. The frontend talks exclusively to the local Axum server — never directly to the inverter.

## Backend (`src-tauri/src/`)

- **`lib.rs`** — Tauri setup + headless CLI; spawns Axum server + Modbus poll loop. Two tracing layers: stdout `fmt` (WARN, `RUST_LOG` override) and `LogCaptureLayer` into the in-memory `LogRing` (runtime-adjustable via `PUT /api/log-level`).
- **`history/`** — SQLite (`~/.givenergy-local/history.db`); `HistoryDb`, time-bucketed `query_history()` (AVG, or MAX for cumulative fields), `insert_reading()` (raw row for seeding/imports). The poll loop records via `minute.rs` (issue #379): `queue_poll_reading()` → `flush_poll_rows()` on the blocking pool writes one row per wall-clock minute (power/voltage/temperature averaged; SOC and `today_*` from the latest poll), rewritten with the full aggregate when the next minute starts; `close_open_minutes()` writes the open minute on shutdown (`flush_history_on_shutdown`, bounded to 5 s headless). Invariants: rows land in poll order (queue taken under the connection lock); the writer replaces only rows it inserted itself and never overwrites another row at the same second, so existing history is never deleted (a restart may leave two rows in one minute).
- **`inverter/`** — `model.rs` (`InverterSnapshot`, `DeviceType` Gen1-4 / AC-coupled / three-phase / AIO / HV Gen3-4 / EMS, with model-aware slave addresses, poll blocks, slot counts, battery-protocol selection); `decoder.rs`/`encoder.rs` (register ↔ snapshot / `ControlCommand` → whitelist-validated writes); `sanitizer.rs` (corruption defense, see below); `poll.rs` (drain writes → read → sanitize → broadcast; dongle memory-leak fingerprinting, model-aware slave switching, carry-forward, LV battery protocol at 0x32+ vs HV at 0xA0→0x70+/0x50+); `discovery.rs` (network scan validating the 0x5959 magic header); `state_machines.rs` (connect/reconnect, battery protocol, tariff automation).
- **`modbus/`** — `client.rs` (`ModbusClient`: FC6 writes, stale-frame drain, dongle heartbeat echo, default slave `0x11`; `read_all_with_extras()` picks optional blocks by device type); `framer.rs` (proprietary MBAP + transparent sub-frame + CRC); `registers.rs` (addresses, poll blocks, safe-write whitelist, HHMM codec; per-battery BMS reads and HV stack reads polled separately from `STANDARD_POLL_BLOCKS`).
- **`server/`** — Axum: `api.rs` (REST), `ws.rs` (snapshot stream), `logs.rs` (`GET /api/logs`), `mod.rs` (router + graceful bind). EVC endpoints: `/api/evc/discover`, `/api/evc/status` (reachability + cached snapshot, seeds `evcEverConnected` on page load).
- **`evc/`** — EV Charger client (standard Modbus TCP port 502); broadcasts `PollMessage::Evc` per snapshot, `EvcConnected` on TCP handshake, `EvcDisconnected` on invalid host or connect failure (also clears `latest_evc` so `/api/evc/status` reports `reachable=false`).
- **`settings/`** — persisted JSON (`~/.givenergy-local/settings.json`).
- **`forecast/`** — solar forecast (issue #283): hourly Open-Meteo fetch on a 3h tick riding the weather loop, persisted to `history.db::forecast_values`; self-calibrating site performance ratio (median daily actual-vs-insolation, ≥5 usable days); `consumption.rs` hour-of-day profile (median + p25/p75), with EV charging left out (issue #400), per day-hour because the home counter moves in 0.1 kWh steps (a minute's delta is 0, 0.1 or 0.2): the EV charger's recorded energy over the hour's intervals (`history/evc_power.rs`: the EVC poll averages each wall-clock minute into `evc_power_minutes`, merged by sample count) is subtracted, floored at zero, then hours the charger didn't cover end to end are clipped at the optional `forecast_exclude_load_above_kw` (a polled idle charger means a heavy hour really was the house); without a GivEnergy charger the Octopus dispatch log's energy comes off where the charger didn't record (issue #406, `excluded_dispatch_kwh`). Planned car charging (`forecast/dispatch_load.rs`): `dispatch_overlay` turns the fresh dispatch list into per-hour `ev_kwh` + `held_fraction` (`SimHourInput`; a held share imports instead of discharging, and pauses export), applied to the plan's `forecast_sim_hours` too; the car's load goes in only as far as the profile is free of it (`car_in_profile`: charger ≥ 95% of the history or a dispatch log unbroken since the history's start with believable energy → full; threshold only → the part above each hour's load; else hold only, status `dispatch_load_not_added`); `believable_kwh` (≤ 22 kW × duration) is shared by the planner and the profile. The payload's `ev_dispatch_windows` feed the Planner's "Next car charge …" line and `ev_dispatch_hours` its Car Charging bars; `simulate.rs` hourly battery SOC projection, and `current_schedule.rs` the "with current schedule" line from the inverter's slots plus HEM's Timed Export windows (`ForecastInputs::timed_export_slots`, from `server::api::timed_export_slots`; outside its windows the inverter's slots are cleared); `planner.rs` cheapest-window `PlanRecommendation` with forward wrap; `GET /api/forecast/plan` returns the plan plus an `apply` payload mirroring Control endpoints. `SolarForecastProvider` trait allows alternative sources.
- **`octopus.rs`** — Octopus account integration (issue #212): authenticated half-hourly import/export/gas intervals stored separately from inverter history (supplier data arrives late and may be corrected; gas units preserved as returned — SMETS1 kWh vs SMETS2 m³); powers `/api/octopus/*` (billing costs, HEM-vs-supplier comparison, CSV/PDF export). Cosy/Agile tariff automation is separate, riding the poll loop via `state_machines.rs`.
- **`octopus_dispatches.rs`** — Intelligent Octopus Go dispatch hold (issue #394), opt-in from the Octopus page: polls `flexPlannedDispatches` for the account's live EV devices every 3 min (token reused 50 min, device list 6h) and, while a *smart* dispatch is running by a list ≤ 15 min old, `DispatchHoldState` in `state_machines.rs` pauses discharge as a `DispatchHold` owner of the shared Eco Paused state (below Manual Force so Force Charge runs during a hold; Force Discharge, pauses (the Pause button, `/api/control/mode`'s paused modes, the external pause) and Timed Discharge are refused while it holds or an AIO capture is still to be restored; `Safety` when a limiter pauses too, issue #431). A pause the inverter won't take is retried every 5 min after two tries (`DispatchHoldRetry`), shown on the Octopus page and alerted once per dispatch (a later failure in the same dispatch doesn't alert again). On the single-phase All-in-Ones the hold pauses with HR 318 mode 2 (discharge only, so Force Charge and charge slots still charge; a charge-cap pause it replaces comes back with the restore) and an all-day window instead of reserve = 100 (`check_native_dispatch_hold`; only an existing all-day discharge pause is left alone — a part-day Timed Discharge window is paused over), capturing HR 318–320 in `Settings::dispatch_hold_native` before its first write (only from a fresh, valid read of an inverter with a serial; five minutes without a usable read before or during the hold, or with a capture that can't be saved, reports it failing; any HEM write to HR 318–320 marks that poll's read stale) and restoring them exactly (retried with the same back-off until a fresh read confirms, on the reserve path too, for 15 minutes at most: then HEM lets go, with an alert saying what to put back, so a restore that won't land can't own the battery or refuse commands for good; Resume Discharge during a restore never writes the reserve; the poll saves the hold's state before releasing its locks); it doesn't share the limiters' reserve pause. Boosts are never held; a failed or stale read means normal behaviour. The Status page's car line (issue #474) shares the hold's list while the hold is on; with it off, the loop fetches a display-only list into `AppState::octopus_dispatches_display`, which only `GET /api/octopus/dispatches` reads: it never holds, tops up, plans, replans, stamps rates or writes the dispatch log. `evaluate_pause_limiters()` runs temperature → dispatch → load so a dispatch starting as the load limiter releases keeps the saved reserve. Each successful check also logs the dispatches that have started (`history/dispatch_log.rs`, `octopus_dispatch_log`, issue #406) off the lock, never affecting the hold; a dispatch counts until one check after it was last seen, or its planned end once it leaves the list after it. Meta `octopus_dispatch_log_since` is when the log ran without a break: any gap over 30 min between writes (`octopus_dispatch_log_last_write`, so HEM being closed counts), a clock step, or the hold switched off restarts it; rows are never pruned (a re-price needs every smart charge, issue #434).
- **`inverter/plan_replan.rs`** + `forecast_plan::run_plan_replan` — re-plan charge slot 1 when Octopus moves a dispatch (issue #404). Each daily write (auto-apply or refresh) leaves a `PlanCycle` (`AppState::forecast_plan_cycle`, in memory): the slot, the window occurrence (local-time ends), and `DispatchesState::revision` the plan used (`plan_changed`: start, end, type, or energy by ≥ 1 kWh; `None` when planned without a fresh list). When the revision moves it recomputes: before the window as normal, inside it with `PlanInputs::running_window_start` (`OccurrenceAt::Running`: only tonight's occurrence, none left → `NoPlan`) and `ForecastInputs::include_current_hour`, only in the first 10 min of an hour. It rewrites only when the action, hold target or an end moves ≥ 15 min, waits for gates (Gateway, Adaptive owning the rate, sit-out, a #434 top-up, a stale list) with the change pending, ends the cycle when slot 1 reads back as another slot twice in a row, records plan history `replan`, and notifies only under auto-apply. `planner::plan_needs_current_hour` also gives the daily plan the current hour when the window starts later within it (IOG's 23:30 planned at 23:05).
- **`forecast/export_floor.rs`** — the export back-stop floor (issue #407, advice only): `export_floor_soc` walks back from the next cheap window's start over a pessimistic day (p75 load, never below the median, low solar band; `server::api::forecast_sim_hours_banded` with `LoadBand::P75`), adds each shortfall, takes off storable sun, clamps to [reserve, 100], adds a margin (5 points, 10 while `consumption_sufficient` is false) and floors at `max(planner minimum, reserve)`; bad input or reserve ≥ 100 → 100. `planner::plan_export_window` takes it as `ExportPlanInputs::backstop` and holds the pessimistic day's SOC at or above the per-hour need through the cheap window, so the floor always wins and the forecast never overrides it (misaligned hours → no export). Export Once and Saving Sessions (`inverter/export_once.rs::backstop_at_start`) raise the booked target only upward at the start of an export, from a fresh plan (20 s timeout, end time on the inverter's clock), skip it as Failed with a note when the battery is already at or under the floor, and keep the booked floor with a note when there's no import tariff or no usable forecast.
- **`inverter/dispatch_charge.rs`** — battery top-up during a smart charge (issue #434), opt-in under the hold (`octopus_dispatch_charge`; `POST /api/octopus/dispatches/charge` refuses while the hold is off). While the hold is Holding a fresh smart dispatch (`running_dispatch_end` chains back-to-back ones; never a boost) it writes charge slot 1 over the dispatch's window on the inverter's clock (the inverter only charges inside a slot, and stops by itself at its end with HEM away) plus Force Charge to 100% or the charge cap's level; no rate, reserve or HR 318 write. It starts only from plain Eco once the hold's pause reads back, with no other charge owner (Force Charge, calibration, a running charge slot, Adaptive Charge, Cosy/Agile, a safety limiter), and not again in the same smart charge until SOC is 5 points below the target, saves the `ForceChargeRevert` baseline in `Settings::dispatch_charge_run` before the first write, re-sends unconfirmed settings (two fast, then every 5 min, one alert per dispatch), and restores at the dispatch's end, confirmed by a newer read (given up after 15 min with an alert); graceful shutdown restores too. Writes the inverter acknowledged during a run are taken into its baseline (`absorb`), and a manual Force Charge takes the baseline over once nothing else can fail, so Stop Charge and the restore put back the user's own settings. The Planner models it through `PlanningDispatches::charge_to_soc` → `SimHourInput::held_charge_to_soc` (not while Cosy/Agile owns the slots). Octopus bills every half-hour a *smart* dispatch touches at the off-peak rate, top-up or not: `history::OffPeakHalfHours` holds those half-hours and `RateStamp::during_smart_charges` lowers a row's import rate to the tariff's cheapest — live from `DispatchesState::off_peak_half_hours` (the fresh list plus smart charges that have since left it, kept 2 h), in a re-price from the dispatch log, and in the cheapest strategy's `cycle_cost` from the payload's `ev_dispatch_windows` (`smart`).
- **`alerts/`** — evaluates each sanitized snapshot against user thresholds (battery temp/SOC, solar clipping, inverter battery-warning flag, grid offline) with per-type cooldown + consecutive-read confirmation; delivers via Telegram Bot API, ntfy (incl. self-hosted), Pushover; daily consumption report; Telegram `/status` `/today` `/report` commands. Covers issue #85. `alerts/battery_health.rs` (issue #393): `run_soc_watch` feeds every sanitized snapshot to `inverter/soc_watch.rs` (`SocWatch`: SOC jumps beyond `jump_allowance` held for 3 polls; SOC held while net battery energy reaches 15% of capacity; resets on gaps longer than 10 min and 3 poll intervals, backwards clocks, the grace period and HR 29 calibration; a poll whose readings exactly repeat the last — stale dongle data, or a module the sanitizer carried forward — is ignored), counts events into `battery_health_daily.soc_jumps`/`soc_stuck` and notifies (jumps ≤ 1 per battery per 6 h; an undelivered message is resent every 5 min for up to an hour via `SocOutbox`, so events are never counted twice); `run_spread_check` runs `history/battery_health_trend.rs::spread_trend` (near-full spread, last 7 days vs 31–60 days ago) once a day after 07:00 (retrying after 10 min when it can't read the DB or deliver), re-alerting only on +15 mV or after 30 days, state in `meta` key `battery_health_alerts`. Read-only; toggles `cell_spread_alert_enabled` / `soc_anomaly_alert_enabled` (default on). `alerts/export_summary.rs` (issue #499, `export_summary_alert_enabled`, off by default): the Export Finished message from telemetry alone, so every export source counts — the battery over half `max_ac_power_w` with the grid taking > 100 W for 60 s, ended by 10 min without (figures from the last exporting poll; a poll gap longer than 10 min and three poll intervals, or a backward clock, closes it), the day's export counter joined across the inverter clock's midnight and left out when it goes back otherwise; saved in `meta` `export_summary_session` with a `SocOutbox` resend through `alerts/session_runner.rs`, the runner it shares with the car-charging alert; a Saving Session starting or ending splits an export (`ExportOnceEvent::running_at`: applied, live and inside its window, not the 10-min lead), and the session's part stays quiet only while the session is live or finished with its own figures (`figures_reported`: its "finished" message adds them from `start_soc`/`start_export_kwh` when the revert runs within 15 min of the end, the grid figure only when the export stayed in one day); a cancelled, edited, failed or late session leaves it to this alert. The owner is looked up only while exporting.
- **`inverter/schedule_reset.rs`** + **`server/schedule_reset.rs`** — dongle factory-reset detection (issue #397; a dongle crash resets the inverter and silently wipes the schedule). `ScheduleWatch` (`AppState::schedule_watch`, one lock shared by the poll loop and the handlers) keeps the last known schedule in `Settings::last_known_schedule` (charge and discharge slots with target SOCs, `enable_charge`, `enable_discharge`, `battery_power_mode`; never reserve or power limits) and adopts a change only once three settled reads agree. Watched models are single-phase batteries HEM can write (`supports_watch`: not three-phase, Gateway, EMS, PV inverter or unknown). A reset is flagged when a gap of ≥ 30 s (or 3 poll intervals) between good reads is followed by three settled reads of factory defaults (`looks_factory_reset`: no configured slot, discharge not armed, Eco; an all-zero corrupt read decodes as export mode so never matches) while the stored schedule had content, was taken from the same device code, and no write to a schedule register has happened since it was last confirmed (`note_writes` in `drain_write_batches`, `touches_schedule`: a schedule HEM changed is the user's own; clock, rate and reserve writes don't count). The first poll after HEM starts counts as a reconnect, so a reset while HEM was closed is caught. While a Force action, calibration, pause or limiter, Cosy, Agile, a smart-charge top-up or the Timed Export schedule owns the schedule (`hem_owns_schedule`) it is neither adopted nor compared, and Restore is refused (409). While flagged the stored schedule is never overwritten, even by a partly applied restore; the flag (`Settings::schedule_reset_notice`, stamped into the snapshot as `schedule_reset`) clears only when the inverter holds the stored schedule again for three reads, or on Dismiss. Detection never writes: `POST /api/control/schedule-reset/restore` (a Gateway-guarded battery control path) queues the slots then the arming flags as one FailFast batch and the notice clears on read-back; `/dismiss` accepts the inverter as it is. The alert (`schedule_reset_alert_enabled`, default on) is retried every 5 min for an hour until delivered, and stays owed while alerts are off or have no channel (not kept across a restart). HEM never probes the dongle's other ports: that is what crashes it. The Control page banner is `ScheduleResetBanner`; Settings → Dongle Security is a passive checklist.
- **`inverter/calibration.rs`** + **`server/calibration.rs`** — the inverter's own calibration (HR 29: Stop 0, Start 1, Charge Only 3; `POST /api/control/calibration`) is the normal option on single-phase LV models (`DeviceType::supports_manual_battery_calibration`: Gen1–3, Gen3+, Polar and AC-coupled; not three-phase, the HV models, Gateway, EMS, PV inverter or unknown — GivTCP writes HR 29 on any model, but HEM hasn't seen it work on those), with no BMS firmware check (GivEnergy numbers Gen 1/2 firmware 3000+, Gen 3 4000+; issue #477); the guided battery calibration cycle (issue #418) is developer mode only (shown beside the built-in one), though a run already under way always shows its progress and Cancel (`BatteryCalibrationCycle`'s `offerStart`); `set_calibration` refuses Start and Charge Only under `force_action_lock` while the cycle runs or anything else holds the battery (the cycle's own `blocker()`), and the cycle refuses to start while the built-in routine runs. The guided cycle supports single-phase LV models only (`supports()`; the All-in-Ones are HV and excluded): export at full rate to 4%, charge at full rate to 100%, hold (default 2 h, 30 min–8 h), restore. `build_plan()` fixes each phase's writes and the restore (Force Discharge + Force Charge stop writes from one capture, last write per register, plus reserve and rates) at start, refusing anything it couldn't write back. Each poll `step()` re-applies the phase's writes when `snapshot_matches_writes` says they haven't read back (at most every 5 min), so restarts and limiter pauses heal the same way; a stop near the floor (≤10%, ≤50 W for 15 min) counts as empty; 24 h per phase then restore-and-fail; restore is confirmed only by a read newer than the last restore write (6 attempts). The run persists in `Settings::battery_calibration_run` under the run lock (`advance()`), the outcome in `battery_calibration_last`, with a notification. `DischargeControlOwner::Calibration` sits between Manual Force and Safety. `GET`/`POST /api/battery/calibration`, `POST /api/battery/calibration/cancel`; start refuses while Force, pause, a limiter, the dispatch hold, Cosy/Agile slots or a Timed Export window hold the battery.
- **`health.rs`** + **`server/health.rs`** — `GET /api/health` (issue #503): tokenless, read-only, statuses/times/fixed codes only. Overall `healthy`/`degraded`/`unhealthy` (503 only when a core check fails: the inverter by the age of the last published reading whatever the connection state, so a quick reconnect never fails it, frozen at the start of a connected poll cycle still within its busy budget so a long write drain doesn't either; the poll loop's heartbeat; history rows waiting past the limit, while a single failed write only degrades); backup, disk (fixed 500/100 MB), notifications (per channel: any configured channel whose latest send failed; a channel's marks reset when `POST /api/alerts` changes its credentials), weather, solar forecast and Octopus only degrade, and a feature's `never` grace runs from when the check first saw it enabled; anything not set up is `disabled`. Every age it judges is on the monotonic clock, wall times only shown, so a clock step (a Pi booting with a stale time) can neither hide an outage nor invent one. Reads only marks HEM already keeps: `HealthMarks` on `AppState` (start time; the last reading, set in `publish_snapshot` and never cleared on disconnect, unlike `latest_snapshot`; the poll loop beats with a budget for its next beat, `poll_cycle_start` at the top of a connected cycle with `POLL_BUSY_BUDGET`, `POLL_BUSY_BUDGET` before a connect, `POLL_IDLE_BUDGET` in its once-a-second waits; when each feature was first seen enabled), `WriteMarks` on `HistoryDb` (latest write ok/failed as a flag, since when ready minute rows have waited; nothing waits while the dongle is down, so an outage fails only the inverter check) and per-channel `DeliveryMarks` in `alerts` (every Telegram, ntfy and Pushover send, the daily report included). No inverter reads, network calls or SQLite queries (backup status is whatever the backup loop has loaded); one lock at a time.
- **`update.rs`** — GitHub Releases poll every 6h (gated by `check_for_updates`), cached in `AppState::update`; `GET /api/latest-version` triggers a non-blocking refresh when stale (60s min interval; gated on `loop_registered` so tests stay hermetic).
- **`backup.rs`** + **`history/backup.rs`** — scheduled `history.db` backups (issue #379) via `VACUUM INTO` on a separate read-only connection (never holds the `HistoryDb` lock), integrity-checked as a hidden temp file, then renamed to `history-YYYYMMDD-HHMMSS.db` (UTC) in `backups/` under the config dir or a user-chosen folder. Safety invariants: rotate to `keep` (default 3) only after a success, ignoring files stamped later than the new backup (a wrong clock never destroys a good backup); skip with an error when free space < 1.5× the DB size; the optional `settings.json` copy is off by default (plaintext credentials) and its failure removes the history copy too; a custom folder must already exist and must not be inside `AppState::served_dir`. Status persists in `meta`; the first scheduled failure in a row alerts. `GET`/`POST /api/backup`, `POST /api/backup/run` (202 started, 409 if already running; Settings → History Backup polls `GET` while `running`).

## Registers and polling

### Gateway and slot-layout notes

Three-phase slot/target registers mirror the single-phase layout at HR 1080-1124; EMS plant-level scheduling uses HR 2040-2071. **The Gateway keeps its own copy of the schedule and battery registers and doesn't pass writes to the AIO** (issue #428, proven on hardware; it uses the single-phase layout, issue #149). HEM refuses battery controls there (`DeviceType::accepts_write`: only the clock, reboot and the HR 2071 export limit; route guard in `server/mod.rs`), its battery automations sit out (`battery_controls_reach_battery`), and the UI hides them (`deviceHasBatteryControls`). It *does* poll HR 2040-2075 for plant-level config read-back. GE Cloud UI labels slots in opposite order; the data is identical. `ControlPage.tsx` shows callout banners for the slot-naming mismatch (any 2+ slot hybrid) and legacy Gen3 firmware (ARM FW ≤ 302) where extended HR 240-299 may return stale data.

### Discharge slot handling

Saving an enabled Timed Export slot via `/api/control/discharge-slot` writes the slot + target SOC first, then arms Timed Export (`battery_power_mode=0`, `enable_discharge=1`); the button is locked until a slot exists and direct enables without a slot are rejected. Disabling the last slot while armed returns to Eco (clearing all discharge slot registers). Schedule-backup restores write slots before `enable_discharge=1`; on reconnect the poll loop repairs an externally-created armed-but-slotless state. Outside a window, the Timed Export machine and the slotless-HR59 invariant repair put the inverter back to Eco only after two reads in a row that each meet the repair's own condition (`outside_window_repair_candidate` / `should_repair_timed_export`), show the same HR27/enable/slot shape and come from different frames (`RepairReads`, by the inverter clock; a failed read breaks the run), so one bad or repeated dongle read never reaches the inverter. They log what they read (`readback_detail`), first sighting included; HEM's own unfinished stop and window exits don't wait (issue #501).

### Optional block carry-forward

Optional blocks are conditionally polled by device type: `EXTENDED_SLOTS_BLOCK` HR 240-299 (Gen3, AIO, HV Gen3, AIO Hybrid, AC-three-phase), `AC_CONFIG_BLOCK` HR 300-359 (AC-coupled, AIO, AC-three-phase), `THREE_PHASE_HIGH_CONFIG_BLOCK` HR 1000-1079 + `THREE_PHASE_CONFIG_BLOCK` HR 1080-1124 (three-phase control; the HV Gen3 and AIO Hybrid are single-phase and skip both, issue #432), `THREE_PHASE_INPUT_BLOCKS` ×7 IR 1000-1413, `GATEWAY_INPUT_BLOCKS` ×5 IR 1600-1859. When an optional block read fails, `carry_forward_optional_block_values()` preserves previous values instead of flashing zeros in the UI.

### Dongle misbehaviour tests

`npm run test:local` also runs `e2e/local-dongle-misbehaviour.spec.ts`; each test starts its own simulator + backend with `--dongle-misbehaviour <mode>`, exercising the backend's per-block retry and sanitization layers: `DropConnection` (→ Reconnecting, then reconnects), `Intermittent` (~50% zeros; stays Connected, valid data eventually), `EmptyData` (all-zero registers; snapshot shows zero power fields), `StaleData` (frozen values across polls), `GarbageData` (random u16s rejected).

### Mock Octopus

Manual check of anything that reads the Octopus dispatch list (the Next Charge card's car line, #474): a mock Octopus serving a 23:30–05:30 smart charge (12 kWh) and one running for 40 more minutes, plus the simulator and a throwaway headless HEM at `http://127.0.0.1:7340` pointed at it with the car line on and the battery hold off; never touches `~/.givenergy-local`. Choose the House view in Settings → Panel Controls there. Slots are `HH:MM-HH:MM[@kWh][:boost]`; `--file slots.json` is re-read on each request; `--help`. Needs `npm run build`, `cargo build --release` and the simulator
